醫療器材 510(k) 審查報告
1. 申請人與行政資訊 (Submitter and Administrative Information)
* 報告日期：2023年（基於 K230355 審查期間與 V10.0/V11.0 升級時間框架）
* 申請者名稱：Canon Medical Systems Corporation
* 申請者地址：1385 Shimoishigami, Otawara-Shi, Tochigi, Japan 324-8550
* 聯絡人/代表：法規事務部經理 (Regulatory Affairs Manager)
* 器材通用名稱：磁振造影系統 (Magnetic Resonance Diagnostic Device)
* 器材商品名稱：Vantage Galan 3T, 型號 MRT-3020 (搭載 V10.0 與 V11.0 軟體版本)
* 分類名稱：System, Nuclear Magnetic Resonance Imaging (21 CFR 892.1000)
* 產品代碼：LNH, LNI, MOS
* 法規等級：Class II
* 醫療專科：放射學 (Radiology)
2. 實質等效性謂詞器材 (Predicate Device Information)
* 主要謂詞器材 (Primary Predicate Device)：Vantage Galan 3T (K230355)
* 謂詞器材軟體版本：V9.0 (搭載 AiCE 技術)
* 器材製造商：Canon Medical Systems Corporation
* 聲明：本報告旨在證明 Vantage Galan 3T (MRT-3020, V10.0 / V11.0) 在安全性與有效性上，實質等效於已合法上市的謂詞器材 K230355。
3. 設備描述與系統概述 (Device Description and System Overview)
Vantage Galan 3T (MRT-3020) 是一款全身用超導磁振造影 (MRI) 系統，設計用於產生人體內部結構的橫斷面 (transaxial)、冠狀面 (coronal)、矢狀面 (sagittal) 及斜面 (oblique) 影像。該系統利用 3.0 Tesla 的超導磁體產生強大的靜磁場，結合射頻 (RF) 脈衝與梯度磁場來激發人體組織中的氫原子核，並接收其釋放的磁振訊號以重建為高解析度醫療影像。
本次 510(k) 審查的核心聚焦於系統硬體的重大升級（包含全新自製磁體、重新設計的梯度線圈、新型不斷電系統 UPS 套件）以及 V10.0 與 V11.0 軟體平台帶來的先進影像重建與後處理技術（如 Zoom DWI, 3D-QALAS, 4D Flow, AiCE 與 PIQE 的深度整合）。此系統支援非顯影劑增強 (non-contrast-enhanced) 影像技術，能在不使用外部對比劑的情況下提供卓越的血管與組織對比，極大地提升了患者安全性與診斷效率。
4. 預期用途與適應症 (Indications for Use)
Vantage Galan 3T 系統的適應症與謂詞器材完全相同。該設備是一種醫療影像系統，預期用途為產生人體內部結構的高解析度影像。這些影像涵蓋了頭部、頸部、脊椎、軀幹、骨盆、四肢及周邊血管等各部位的解剖與病理狀態。其產生的影像可由受過專業訓練的醫師進行判讀，作為臨床診斷的輔助工具。該系統的軟體升級（V10.0/V11.0）並未改變其基本的預期用途。
5. 核心硬體升級與技術特徵分析 (Technological Characteristics - Hardware Upgrades)
本次硬體升級顯著提升了系統的物理效能與影像品質，所有變更皆已經過嚴格的設計控制 (Design Controls) 與風險管理程序驗證。
5.1 全新自製 3.0T 超導磁體 (New In-House 3T Magnet)
有別於先前依賴外部供應商，Canon 此次導入了全新自製的 3.0 Tesla 超導磁體。此項工程突破帶來了極為顯著的磁場均勻度 (Magnetic Field Uniformity) 提升，對於大範圍掃描與脂肪抑制技術（如 Dixon 方法）至關重要：
* 30cm DSV (Diameter Spherical Volume) 均勻度：由原先的 0.2 ppm 顯著提升至 0.05 ppm。
* 40cm DSV 均勻度：由原先的 1.2 ppm 顯著提升至 0.49 ppm。
* 擴大的視場 (FOV - Field of View)：最大 FOV 從原先的 50 x 50 x 45 cm 擴大至 55 x 55 x 50 cm。
* 臨床效益：這項改進簡化了工作流程，使得技師在進行肩部、髖關節等偏離等中心點 (off-center) 的掃描時，能夠獲得無失真且均勻的影像。55cm 的大視場也意味著在單次掃描中能夠涵蓋更大的解剖區域，減少了病患在掃描床上的停留時間與重新定位的需求。
5.2 重新設計的梯度線圈 (Redesigned Gradient Coil)
梯度線圈是 MRI 系統中產生空間編碼的關鍵部件，但其在切換過程中產生的勞侖茲力 (Lorentz forces) 往往是噪音與震動的主要來源。
* 交叉模式支撐設計 (Cross-Pattern Arrangement Support)：新型梯度線圈採用了創新的交叉模式支撐結構。此設計有效增強了線圈的機械剛性。
* 減震效能：大幅降低了掃描過程中傳遞至病患掃描床的震動 (patient table vibration)。
* 影像清晰度提升：震動的減少不僅提升了病患的舒適度，更重要的是從物理層面消除了因硬體微震動引起的影像假影 (motion/vibration artifacts)，使得高解析度成像（尤其是微小神經與血管成像）更加銳利清晰。
5.3 新型不斷電系統套件 (New Uninterruptible Power-Supply System Kit)
為應對醫院環境中潛在的電源波動與瞬時斷電風險，系統新增了專屬的 UPS 套件。該套件能在市電中斷時，無縫接管即時平台 (Real-time Platform, RTM) 與核心控制電腦的供電，確保正在進行的掃描數據不會遺失，且系統能進行安全的程序性關機，保護昂貴的超導磁體免於發生非預期的失超 (Quench) 事件。
6. 核心軟體功能與人工智慧影像技術 (Software and AI Imaging Technologies)
V10.0 與 V11.0 版本的核心在於引入了多項革命性的軟體與 AI 重建演算法，進一步擴展了系統的臨床能力。
6.1 AiCE (Advanced intelligent Clear-IQ Engine) 深度學習重建技術
延續 K230355 的基礎，AiCE 是一種基於深度學習的雜訊抑制重建技術。它被訓練來區分真實的磁振訊號與背景雜訊。在新版本中，AiCE 的適用範圍進一步擴大，能在保持極高訊噪比 (SNR) 的同時，允許使用者進一步縮短掃描時間或提升空間解析度。
6.2 PIQE (Precise IQ Engine) 超解析度技術
PIQE 是本次升級的一大亮點。作為下一代的 AI 影像處理技術，PIQE 專注於將低解析度矩陣 (matrix size) 的影像升頻重建為超高解析度影像，同時抑制截斷假影 (truncation artifacts, Gibbs ringing)。這使得在極短時間內獲取等同於長時間高矩陣掃描的影像品質成為可能，特別適用於精細解剖結構如腦神經或內耳造影。
6.3 Zoom DWI (高解析度擴散張量影像)
擴散加權影像 (DWI) 容易受到磁化率假影與幾何失真的影響。Zoom DWI 利用局部激發技術 (spatially selective excitation pulses)，僅針對感興趣的特定小區域（如前列腺或胰臟）進行激發與訊號接收。
* 優勢：大幅減少了相位編碼方向上的視野需求，縮短了回波串長度 (echo train length, ETL)。
* 臨床價值：極大地減輕了影像變形與假影，提供超高解析度的 DWI 影像，有助於早期腫瘤的偵測與病理分級。
6.4 3D-QALAS (快速全腦多參數映射技術)
3D-QALAS 是一種單次採集多參數定量的先進技術 (Rapid whole-brain multiparametric mapping)。
* 技術原理：透過單一的 3D 序列掃描，同時獲取 T1、T2、PD (質子密度) 等多種組織鬆弛時間數據。
* 合成影像 (Synthetic Images)：利用這些基礎數據，系統可於掃描後任意生成各種對比度（如 T1w, T2w, FLAIR）的合成影像。
* 臨床價值：為神經退化性疾病或多發性硬化症提供客觀的定量數據，同時縮短了常規腦部多序列掃描的總時間。
6.5 4D Flow (三維血流可視化)
4D Flow 提供了一次性全景式的心血管血流動力學評估。系統不僅能獲取三維空間的解剖結構，更能同時紀錄三個正交方向的血流速度隨心動週期（第四維，時間）的變化。這允許醫師在後處理時回顧性地分析任何截面的血流速度、流量、甚至壁面剪切應力 (Wall Shear Stress)，極大增強了複雜先天性心臟病或動脈瘤的評估能力。
7. 效能數據與測試 (Performance Data and Testing)
為了證明 Vantage Galan 3T (V10.0/V11.0) 具備與謂詞器材相等的安全性與有效性，製造商執行了全面的非臨床（台架）測試與臨床評估。
7.1 非臨床效能測試 (Non-Clinical Bench Testing)
所有測試均遵循 FDA 認可的 NEMA 標準及美國放射學會 (ACR) 的 MRI 品質保證指南進行。
* 訊號雜訊比 (SNR) 與影像均勻度 (Image Uniformity)：使用標準 ACR 假體 (Phantom) 進行量測。測試結果顯示，全新 3.0T 磁體加上 AiCE 及 PIQE 技術，其 SNR 表現與整體影像均勻度均優於或等同於謂詞器材。0.05 ppm 的磁場均勻度亦在 NEMA 測量標準下得到嚴格驗證。
* 幾何失真 (Geometric Distortion) 與切面輪廓 (Slice Profile)：在擴展的 55x55x50 cm FOV 下進行全面量測，確認空間幾何準確度符合臨床診斷標準。
* 軟體驗證與確效 (Software Validation)：依據 FDA 指南「軟體包含於醫療器材中的上市前申請內容 (Guidance for the Content of Premarket Submissions for Software Contained in Medical Devices)」，V10.0 及 V11.0 被歸類為中等關注級別 (Moderate Level of Concern)。所有的軟體需求規格、架構設計、風險分析以及單元/整合測試報告皆已提交並通過審查。沒有發現未解決的異常 (Unresolved Anomalies)。
7.2 臨床與志願者評估 (Clinical and Volunteer Evaluation)
基於 FDA 指南，由於這類技術更迭的物理與數學機制已經高度確立，並不需要進行大規模的前瞻性臨床試驗。Canon 進行了健康志願者的影像對比測試 (Volunteer Results)。
* 測試範疇：涵蓋了神經系統、骨骼肌肉、腹部與心血管影像（包含 Zoom DWI 與 4D Flow 的實機驗證）。
* 影像評估：由具有美國聯邦委員會認證的放射科醫師 (Board-certified radiologists) 進行盲測與定性評估。
* 結論：醫師一致認定 V10.0/V11.0 生成的影像在解剖結構清晰度、病灶對比度、以及整體無假影程度方面，均達到或超越診斷級別 (Diagnostic Quality)，與謂詞器材 K230355 無臨床顯著差異。
8. 安全性與法規標準合規性 (Safety and Compliance Standards)
本設備在設計與製造階段全面導入了 ISO 14971 醫療器材風險管理標準，確保所有潛在危險已被識別並將風險降至最低。
8.1 射頻與梯度安全參數 (Safety Parameters: SAR and dB/dt)
* 比吸收率 (SAR - Specific Absorption Rate)：系統具備即時 SAR 監控演算法，確保在掃描過程中，傳輸至病患體內的射頻能量不會造成組織過熱。所有操作模式皆嚴格遵守 FDA 規定的 SAR 限制（全身平均 < 4 W/kg）。
* 梯度磁場變動率 (dB/dt)：全新交叉模式梯度線圈的驅動系統配備了周邊神經刺激 (PNS - Peripheral Nerve Stimulation) 預測與防護機制。系統限制 dB/dt 峰值與切換率，確保病患不會體驗到無法忍受的 PNS，符合法規要求。
8.2 符合之國際標準 (Applicable IEC Standards)
系統已通過獨立第三方實驗室測試，並宣告符合以下國際安全與效能標準：
* IEC 60601-1: 醫療用電氣設備 - 第1部：基本安全與基本性能的一般要求。
* IEC 60601-1-2: 醫療用電氣設備 - 電磁相容性 (EMC) 的要求與測試。
* IEC 60601-2-33: 醫療用電氣設備 - 磁振造影設備安全專用要求。
* NEMA MS 1 至 MS 12 相關磁振造影效能與特徵量測標準。
9. 實質等效性結論 (Substantial Equivalence Conclusion)
經過詳細的規格對比、風險評估、軟體驗證、非臨床假體測試以及臨床志願者影像評估，Vantage Galan 3T (MRT-3020, V10.0/V11.0) 所宣稱的適應症與預期用途與合法上市的謂詞器材 K230355 (V9.0) 完全相同。
雖然系統導入了全新的自製 3T 磁體以改善均勻度與 FOV、新型交叉模式梯度線圈以減少震動，以及包含 PIQE、Zoom DWI、3D-QALAS 與 4D Flow 在內的先進演算法，這些技術特徵的改變均為增強影像品質與擴充臨床工具，並沒有引發任何新的安全性或有效性問題。所有的效能數據皆顯示本器材之表現等同或優於謂詞器材。
總結而言，Canon Medical Systems Corporation 的 Vantage Galan 3T 系統 (搭載 V10.0/V11.0) 在法規與科學層面上，已被證實與謂詞器材 K230355 具有實質等效性 (Substantially Equivalent)。

